import Nat "mo:base/Nat";
import Principal "mo:base/Principal";
import Array "mo:base/Array";
import Option "mo:base/Option";
import Result "mo:base/Result";
import Text "mo:base/Text";
import Time "mo:base/Time";
import Trie "mo:base/Trie";
import Iter "mo:base/Iter";
import Ownable "Ownable";
import ReentrancyGuard "ReentrancyGuard";
import Counters "Counters";

actor FreelancerDapp {

  type JobStruct = {
    id: Nat;
    title: Text;
    description: Text;
    tags: [Text];
    prize: Nat;
    owner: Principal;
    freelancer: ?Principal;
    status: { #open; #accepted; #completed; #disputed };
  };

  type FreelancerStruct = {
    id: Nat;
    address: Principal;
    reputation: Nat;
  };

  type BidStruct = {
    id: Nat;
    jobId: Nat;
    freelancer: Principal;
    amount: Nat;
    status: { #pending; #accepted; #rejected };
  };

  let jobs = Trie.empty<Nat, JobStruct>();
  let freelancers = Trie.empty<Principal, FreelancerStruct>();
  let bids = Trie.empty<Nat, BidStruct>();
  let jobCounter = Counters.Counter(0);
  let freelancerCounter = Counters.Counter(0);
  let bidCounter = Counters.Counter(0);

  // ... other functions and modifiers ...

actor JoblistingActor{
  var jobCounter : Nat = 0;
  var jobs : Trie.NatMap<Job> = Trie.empty();

  public func addJobListing(title : Text, description : Text, tags : [Text]) : async () {
    let jobId = jobCounter + 1;
    let newJob = Job(
      id = jobId,
      title = title,
      description = description,
      tags = tags,
      prize = 0,
      owner = Principal.fromActor(_owner),
      freelancer = null,
      status = "open"
    );
    jobs[jobId] := newJob;
    Log("JobAdded", [("jobId", Nat.toText(jobId)), ("title", title), ("description", description), ("tags", tags)]);
  }
}

struct Job {
  id : Nat;
  title : Text;
  description : Text;
  tags : [Text];
  prize : Nat;
  owner : Principal;
  freelancer : ?Principal;
  status : Text;
};


  public func deleteJob(id: Nat): async () {
    // ... implementation ...
  };

  public func updateJob(id: Nat, title: Text, description: Text, tags: [Text]): async () {
    // ... implementation ...
  };

  public func bidForJob(id: Nat, amount: Nat): async () {
    // ... implementation ...
  };

  public func acceptBid(id: Nat): async () {
    // ... implementation ...
  };

  public func dispute(id: Nat): async () {
    // ... implementation ...};

  public func revoke(id: Nat): async () {
    // ... implementation ...
  };

  public func resolved(id: Nat): async () {
    // ... implementation ...
  };

  public func payout(id: Nat): async () {
    // ... implementation ...
  };

  // ... getter functions, internal functions, and events ...
}